# 24V → 220V / 4000W 离网逆变器设计（主控 HPM6284）

> 封装按 **HPM6284IPA / eLQFP144**。  
> 本文给出可落地的拓扑、电参数、引脚分配、采样链路和保护架构。  
> 400V 母线与 220V 交流侧有致命电压，24V 侧持续电流约 200A，必须按安规与热设计评审后才能制板。

---

## 1. 设计目标

| 项目 | 指标 |
| --- | --- |
| 输入 | DC 20–30V（标称 24V，铅酸 / 8S 磷酸铁锂） |
| 输出 | 单相 220V ±3% / 50Hz，纯正弦 |
| 额定功率 | 4000W 阻性连续 |
| 过载 | 5000W / 10min，8000W / 5s（电机启动） |
| 效率 | 满载 ≥ 90%，半载 ≥ 92%（目标） |
| 空载损耗 | ≤ 25W |
| THD | 阻性满载 ≤ 3% |
| 冷却 | 强制风冷，双风扇 |
| 形态 | 离网 / UPS，非并网 |

### 1.1 电应力估算

效率按 90%：

- 输入功率 \(P_{in}=4000/0.90=4444\,\mathrm{W}\)
- 标称输入电流 \(I_{in}=4444/24=185\,\mathrm{A}\)
- 低压欠压点电流 \(I_{in,20V}=4444/20=222\,\mathrm{A}\)
- 5s 浪涌（8kW）输入约 \(370\,\mathrm{A}\)
- 交流额定电流 \(I_{ac}=4000/220=18.2\,\mathrm{A_{rms}}\)，峰值 \(25.7\,\mathrm{A}\)
- 母线按 380V：\(I_{bus}\approx4000/380=10.5\,\mathrm{A}\)
- **四相均流后每相输入** \(I_{ph}=185/4\approx46\,\mathrm{A}\)，浪涌每相约 \(93\,\mathrm{A}\)

**结论：24V / 4kW 必须用高频隔离升压，不能单级 Boost。**  
前级采用 **四相交错全桥**（每相一座四管全桥 + 变压器），把 185A 拆成 4×46A，输入纹波按 90° 交错抵消。

---

## 2. 推荐拓扑：四相交错全桥 + SPWM 逆变

```
  24V 电池
      │
      ├─ 输入熔断 / 接触器 / 预充
      ├─ 电解 + 薄膜（低压母排）
      │
      ├──────────────┬──────────────┬──────────────┐
      ▼              ▼              ▼              ▼
  全桥相1 0°     全桥相2 90°    全桥相3 180°   全桥相4 270°
  PWM0 P0-P3     PWM0 P4-P7     PWM3 P0-P3     PWM3 P4-P7
  T1 + 整流      T2 + 整流      T3 + 整流      T4 + 整流
      │              │              │              │
      └──────────────┴──────────────┴──────────────┘
                         │
                         ▼  360–400V 高压母线
                         │
 ┌────────────────────────────────┐
 │  后级：单相全桥 SPWM 20kHz      │  PWM1 (HRPWM)
 │  单极性调制 + LC 滤波           │
 └────────────────────────────────┘
                         │
                         ▼  220V / 50Hz
```

每相都是独立的 **四管全桥**：对角管同时导通，A 臂 / B 臂互补 + 死区。电压调节用 **移相**（A 臂固定 50%，B 臂相对移动，即每相一套 PSFB）。四相载波互差 90°，不是把一只大全桥的管子简单并联。

### 2.1 为什么用四相交错全桥

| 拓扑 | 4kW@24V 评价 |
| --- | --- |
| 单相推挽 | 漏感尖峰大，管压 2Vin，电流集中 |
| 单相四管全桥 | 能做，但 185A 挤在一组变压器/铜排上 |
| **四相交错全桥** | **每相 1.1kW / 46A，磁件小，输入纹波低，坏一相可降额继续** |
| LLC×4 | 效率高，四路过增益和均流调参工作量大 |

后级仍用 **单极性 SPWM 全桥**。HPM6284 正好 4 组 PWM：PWM0/PWM3 驱动四相原边，PWM1 留给逆变，PWM2 风扇。

### 2.2 输出并联 380V，还是串联 95V×4？

四相前级有两种接法，电应力差很多。

```
方案 A  IPOP（现方案）                 方案 B  IPOS
输入并联、输出并联                     输入并联、输出串联

24V --+-- FB1 -- 1:19 -- 380V --+     24V --+-- FB1 -- 1:4.7 -- 95V --+
      +-- FB2 -- 1:19 -- 380V --+           +-- FB2 -- 1:4.7 -- 95V --+  series
      +-- FB3 -- 1:19 -- 380V --+  parallel +-- FB3 -- 1:4.7 -- 95V --+
      +-- FB4 -- 1:19 -- 380V --+           +-- FB4 -- 1:4.7 -- 95V --+
                            |                                      |
                          380V                                   380V
```

方案 B 每级约 \(380/4=95\,\mathrm{V}\)。电池 20–30V、移相有效占空比 0.85 时，变比取 \(n\approx95/(24\times0.85)\approx4.7\)（例如 4:19）。

这级 **不叫 Boost**。Boost 是无隔离的电感斩波，\(V_o=V_{in}/(1-D)\)。24V→95V 是电压源全桥 + 变压器 + 整流，升压靠匝比 \(n\approx4.7\)，规范名称是隔离全桥直流变换器（或移相全桥 PSFB）。原边全桥只是把直流斩成高频交流以便过变压器，整级仍是 DC-DC，不是工频逆变。输入串大电感、电流源馈电的全桥才叫隔离 Boost，本方案不是。口语可以说“升到 95V”，原理图和文档不要写成 Boost。

#### 效率（B 高约 2–3 个点）

原边电流两种接法几乎一样（每相仍约 46A），MOS 导通损耗相当。差别在磁件和副边。

| 损耗项（满载 4kW，单相 1.1kW） | A 并 380V | B 串 95V |
| --- | --- | --- |
| 变压器变比 | 1:19，漏感、邻近效应、层间电容都大 | 1:4.7，Coupling 好，漏感大约只有 A 的 1/4 |
| 原边吸收/钳位 | 漏感能量大，约 1–1.5% | 约 0.3% |
| 磁芯+铜耗 | 约 1.5–2% | 约 1% |
| 副边整流 | 650V SiC，Vf≈1.5V，\(2\times2.9\times1.5\approx8.7\mathrm{W}\)/相 | 150V 肖特基 Vf≈0.6V，\(2\times11.7\times0.6\approx14\mathrm{W}\)/相；同步整流 3mΩ 则约 1W |
| 前级整机效率（估） | **91–93%** | 肖特基 **93–95%**，同步整流 **94.5–96%** |
| 系统（×后级 97%） | 约 89% | 约 91–93% |

4kW 下差 2–3% 就是少耗 80–120W，散热器能小一圈。  
**效率：B 明显高于 A**，尤其副边上同步整流之后。

注意：方案 B 最上面那级副边对原边仍有近 380V 共模，隔离耐压不能按 95V 做，四只变压器都要按加强绝缘。省的是变比和整流管压降，不是爬电距离。

#### 控制（稳态 B 简单，故障 A 简单）

| | A 输出并联 | B 输出串联 |
| --- | --- | --- |
| 自然均分 | 无。必须 4 路电流环 + 均流 | **有。** IPOS 输入并联时，同占空比下输出电压自然均分 |
| 环路 | 1 个电压环 + 4 个电流环 | **1 个电压环 + 公共移相角**；四路模块电压只监视 |
| 电流传感器 | 四相原边都要（均流） | 串联电流只有 1 路，原边电流可只做保护 |
| 软启 | 四路可错开爬坡 | 必须四路一起爬，否则串联电容不均压 |
| 切相 / 冗余 | 坏 1 相仍是 380V，功率 75% | 坏 1 级电压塌成 ~285V，逆变掉电；要冗余必须给每级加旁路管 |
| HPM6284 | 要跑四路峰值电流 + 均流 | 四路 PWM 可同一比较值，软件轻很多 |

文献结论：IPOS（输入并、输出串）在模块一致、占空比相同时，输出电压自动均分；IPOP 没有这个性质。  
**日常控制：B 方便。要“坏一路还能出 220V”：A 方便。**

#### 性能（看指标，不是一句谁强）

| 指标 | 谁好 | 原因 |
| --- | --- | --- |
| 磁件可做性、EMI、开关尖峰 | **B** | 低变比，漏感小 |
| 副边器件应力 / 成本 | **B** | 150–200V 对 650V |
| 母线电容 | **B** | 100V 电解/聚合物能量密度和 ESR 都优于 450V；每级 \(C_{95}\approx4C_{380}\) 才能能量相当，但 100V 电容仍更便宜、更矮 |
| 输入纹波（90° 交错） | 相当 | 原边交错效果一样 |
| 母线动态 / 100Hz 脉动 | 相当 | 都靠母线能量和电压环带宽 |
| 短路限流 | B 略简单 | 串联电流天然是一路 |
| 模块共模 EMI | A 略干净 | A 四路副边共模都是 380V；B 四路分别浮在 0/95/190/285V，上层变压器共模电流要单独治 |
| 可靠性（单点故障） | **A** | 并联可降额；串联是一串糖葫芦 |
| 功率密度 | **B** | 磁件和高压电容都更小 |

**综合性能（效率、密度、波形、器件应力）：B 更好。**  
**容错性能：A 更好。**

#### 哪种合适（本机结论）

这是单箱 24V / 4kW 离网机，不是热插拔电源模块：

1. **首选方案 B（24V→95V×4 串联）**  
   效率高、变压器好绕、控制可以“一个电压环打四路 PWM”、副边可用 150V 同步整流。  
   必须做：四路同步软启、每级输出电压监视（不均压 >10% 关机）、上层变压器按 380V 隔离、建议每级反并联旁路晶闸管/MOS 以便某级失效时短接该 95V。
2. **只有这些需求才留方案 A（24V→380V 并联）**  
   要切相降额、四路热插拔、或每块板必须单独能出 380V。代价是 1:19 变压器和四路均流。

中间折中：两级 24V→190V 再串联（IPOS×2）。变比约 1:9.3，仍比 1:19 好绕，容错比四串强一点。一般不如直接四串干净。

下文引脚和采样按 **方案 A** 已展开（四路原边电流均流）。若改方案 B：四路 PWM 接法不变，ADC 改为 4 路模块电压 \(V_{o1\ldots4}\) + 1 路串联电流，均流环可删。

#### 整流和串联的顺序：必须先整流，再串直流

方案 B 的四路副边 **不要先把交流绕组串成 380V 再进一只整流桥**。正确接法是每只变压器自己整流、滤波，再把四路约 95V 直流串起来。

```
正确（先整流再串直流）

T1~  -- 整流 -- C1 95V --+
T2~  -- 整流 -- C2 95V --+-- 380V
T3~  -- 整流 -- C3 95V --+
T4~  -- 整流 -- C4 95V --+

错误（先串交流再整流）

T1~ --+
T2~ --+-- 交流叠加 -- 一只 650V 桥 -- 380V
T3~ --+
T4~ --+
```

| | 每路整流后再串 95V | 四路交流先串再整流 |
| --- | --- | --- |
| 整流管电压 | 150–200V，可同步整流 | 回到 650V，150V 器件用不上 |
| 90° 交错 | 保留。各路自己出直流，母线纹波相消 | 四路方波差 90°，串在一起是台阶波，一只桥硬换流，交错好处基本没了 |
| 变压器伏秒 | 各管各芯，互不灌磁 | 副边电流被串成一路，占空比稍不齐就偏磁、环流 |
| IPOS 自然均压 | 有（四路独立直流模块） | 没有模块电压，只剩匝比硬分配 |
| 单级旁路 | 在 Ck 两端并旁路管即可 | 交流侧难切 |
| 漏感尖峰 | 每路自己吸收，能量小 | 四路漏感相加，打在 650V 桥上 |

四路原边如果同相位、只是把一只大变压器拆成四芯，交流串联在电气上约等于变比 1:19 的单变换器，又回到方案 A 的高压整流，还多了四芯环流。和“四相交错 + 低变比”的目标相反。

每级整流后加 100V 电容，再串联。串联电流只有一路，滤波电感可以：

- 每级一只小电感再串（均流、隔开电容浪涌），或
- 四路电容直接串联、在 380V 端放一只总电感

推荐每级 `整流 + 小 L + C`，四路 C 再串联，上层变压器隔离仍按 380V 做。

#### 交错不是轮流升压

交错（interleave）只把四路的 **开关边沿错开 90°**，不是同一时刻只让一只变压器工作。四路都在 60kHz 连续跑，每路持续出约 1.1kW / 95V，叠起来才是 380V / 4kW。

60kHz 周期约 16.7µs，90° 只是边沿相差 4.2µs。移相全桥有效占空比 0.7–0.85 时，每路每个周期里有约 12–14µs 在传功率。四路重叠之后，**任意瞬间通常有 3～4 路同时在传功率**。

```
一个开关周期 (16.7 us)，█ = 该路正在向 95V 电容送能量

相1 0deg    ████████████░░░░
相2 90deg    ░████████████░░░
相3 180deg   ░░░░████████████
相4 270deg   ██░░░░█████████░
            |-- 四路都在干活，只是换流时刻错开 --|
```

若理解成“轮流：这一拍只有 T1，下一拍只有 T2”，那是分时复用，每路只出 1/4 时间，要出 4kW 单路过载 4 倍，磁芯和电流都按 4kW 做，四相交错就没意义了。

交错图的是纹波，不是功率排队：

| | 四路同相位（不交错） | 四路交错 90° |
| --- | --- | --- |
| 每路平均功率 | 都是 1.1kW，都在连续工作 | 一样，都是 1.1kW 连续工作 |
| 24V 输入电流 | 四路原边同时爬升，185A 脉冲叠在一起，输入电容 RMS 很大 | 脉冲错开，纹波频率 240kHz，电容小、发热小 |
| 95V 电容纹波 | 四路整流脉冲同时来，串联后 380V 纹波大 | 脉冲错开，叠起来更平 |
| 变压器 | 四只都满载转 | 四只都满载转 |

先整流再串联 **不要求** 必须交错：四路同相位也能叠出 380V，四只变压器照样同时升压。交错是为了 24V 侧 185A 的电容和 EMI；轻载切相（关掉相 3/4）才是真的让某路停转，和交错不是一回事。

图里的空档（░）也不是 95V 掉零。那只是该路变压器本周期里几微秒的续流/零电压区间，整流管截止，**电容继续维持 95V**。串联电流约 \(4000/380\approx10.5\,\mathrm{A}\)，空档按 4µs、每级 \(C=470\,\mu\mathrm{F}\)：

\[
\Delta V = \frac{I\Delta t}{C} = \frac{10.5\times4\times10^{-6}}{470\times10^{-6}}\approx0.09\,\mathrm{V}
\]

95V 上掉 0.09V，四路加起来 380V 几乎不动。就算四路同时停几个周期，电容储能仍能撑毫秒级，这正是母线电容的作用。单相全桥每个周期同样有零电压区间，输出也不会按开关频率塌陷；四相只是把这种脉冲错开，纹波更小，不是轮流把 380V 拆掉一截。

#### 四路整流后的 95V 要不要单独检测？

**控制环不要，保护要。**

IPOS 同占空比时输出电压会自己均分，电压环只看总母线 \(V_{BUS}=V_1+V_2+V_3+V_4\) 即可，四路 95V 不必进 60kHz 环。  
但四路必须能被看见，原因是总压环在故障时会害其余三节：

- 一节输出短路：\(V_k=0\)，环路仍把总和压在 380V → 其余三节被抬到 \(380/3\approx127\,\mathrm{V}\)，150V 电容和整流管先坏。
- 一节开路：串联电流断，380V 塌掉；总压能看到，但分不清是哪一节。
- 匝比/漏感/整流压降不一致：长期不均压，某一节先过压老化。
- 软启：四节必须一起爬，否则先起来的那节先过压。

| 信号 | 要不要 | 快慢 | 用途 |
| --- | --- | --- | --- |
| \(V_{BUS}\) 380V | 必须 | 快（电压环） | 调压、母线 OV/UV |
| 串联电流 \(I_{ser}\) | 必须 | 快（限流/短路） | 一路过流即可 |
| \(V_1\sim V_4\) 各 95V | **要，但不进环** | 慢（100Hz–1kHz） | 不均压、单节 OV、软启监视 |
| 四路原边电流 | 可选 | 保护级 | 原边逐周期；均流可不做 |

建议阈值：任一 \(|V_k-V_{BUS}/4|>10\%\) 且持续 20ms 关机；任一 \(V_k>120\,\mathrm{V}\) 立刻封 PWM。软启时四节同步爬升，单节超前过多则暂停斜坡。

四节都在高压隔离侧，且共模分别约 0 / 95 / 190 / 285V，不能直接进 HPM6284 的 ADC。做法：

1. **推荐：** 高压侧一颗多路 ADC（或分压到四个差分通道），数字隔离后 SPI/UART 送给 MCU。四路慢采样，省四颗隔离运放。
2. **次选：** 四颗 AMC1311，占 ADC 慢通道。贵，但和现有母线采样一致。
3. **最低：** 每节硬件窗口比较器（例如 80–115V），四路或非后经光耦进 PWM FAULT。没有波形，但能挡住 127V 过压。

只采 \(V_{BUS}\)、不看单节，正常能跑，一节击穿时其余三节会被总压环顶坏。单箱机不要省这四路监视。

### 2.3 关键功率参数

**前级：四相交错全桥（每相一套）**

| 参数 | 取值 | 说明 |
| --- | --- | --- |
| 相数 / 交错 | 4 相，90° | 等效输入纹波频率 240kHz |
| 每相功率 | 1111W 额定，2000W / 5s | 4× 并联到 380V 母线 |
| 开关频率 | 60kHz（每相） | 四相同频，SYNCTMR 对齐 |
| 变压器 | 4 只，n ≈ 1:19，EE55 / PQ50 | 单只 4kW 磁芯改为 4 只 1.1kW |
| 原边 MOSFET | 每开关位 2 只 80–100V、≤1.5mΩ | 4 相 × 4 臂 × 2 = 32 只；电流小也可用 1 只/位（16 只） |
| 每相导通损耗 | \(2\times46^2\times0.75\mathrm{m}\Omega\approx3.2\mathrm{W}\) | 两管并联后约 0.75mΩ |
| 驱动 | 每相 2× UCC27211A | 共 8 颗半桥驱动 |
| 副边整流 | 每相 2× 650V SiC SBD | 例如 FFSH2065A ×8 |
| 每相输出电感 | 150–250µH / 4A | 四路电感后再并到母线，利于均流 |
| 高压母线 | 380V 标称 | 3×680µF/450V 即可（纹波比单相小） |

**后级逆变**

| 参数 | 取值 |
| --- | --- |
| 载波 | 20kHz 单极性 SPWM |
| 死区 | 400–600ns（按驱动和米勒平台实测） |
| 开关 | 650V / 75A IGBT（IKW75N65EH5）或 650V 超结 MOSFET |
| 驱动 | 隔离双通道 UCC21520 / 2EDF7275K |
| 滤波 | L = 0.8–1.2mH，C = 4.7–10µF / 400VAC（差模） |
| 输出继电器 | 40A 磁保持或双触点，软件过零投切 |

### 2.4 辅助电源

从 24V 取电，与控制地共地（原边侧）：

| 电源 | 方案 | 负载 |
| --- | --- | --- |
| 12V / 3A | 同步降压（LM5145 等） | 风扇、继电器、驱动原边 |
| 5V / 1A | 降压 | USB、运放 |
| 3.3V / 1A | LDO 或降压 | HPM6284、CAN、采样 |
| 隔离 15V×2 | 推挽变压器（SN6505 + 变压器） | 逆变桥臂驱动副边、隔离采样 |

HPM6284 本身：VCC 3.0–3.6V，片内 DCDC/LDO。晶振 24MHz + 32.768kHz。程序放片内 Flash（HPM6284 约 4MB），XPI 可不引出。

---

## 3. 主控资源划分

HPM6284：双核 RISC-V，最高约 600MHz，4 组增强 PWM（PWM0/1 为 100ps HRPWM），3×16bit ADC，4×ACMP，TRGM 互联，SDM ΣΔ 解调。

| 核 | 职责 | 周期 |
| --- | --- | --- |
| **Core0** | 四相全桥：母线电压环 + 四路电流均流、输入管理、保护、通信 | 60kHz 电流环，2kHz 电压环 |
| **Core1** | 后级逆变：PR/重复控制、50Hz 锁相、RMS、过载折返 | 20kHz 电流环，100Hz RMS |

PWM0 / PWM1 / PWM3 用 **SYNCTMR + TRGM** 对齐。四相载波相位：0° / 90° / 180° / 270°。ADC 在各相电流峰值或谷值采样。

过流比较器 **片内直连 PWM FAULT**，不经过 CPU，关断时间微秒级。

---

## 4. 引脚分配（eLQFP144）

原则：

1. PWM 走 **Port B 连续引脚**，方便等长和驱动器排线。
2. 模拟量全部放在 **VIO_02 的 Port C**，与数字 PWM 分区。
3. 故障输入用官方 `PWMx_FAULT` 脚，同时 ACMP 经 TRGM 内部触发。
4. 高压侧电流/电压优先走 **隔离运放或 SDM**，低压侧可用差分运放。

### 4.1 前级四相全桥 — PWM0（相 1/2，HRPWM）+ PWM3（相 3/4）

每相 4 路：AH/AL/BH/BL，互补 + 死区。移相：该相 A 臂固定 50%，B 臂相对移动。

**相 1、相 2 — PWM0 ALT16（100ps）**

| LQFP144 | Pad | 复用 | 相 | 功能 |
| --- | --- | --- | --- | --- |
| 119 | PB12 | PWM0_P_0 | 1 / 0° | AH |
| 118 | PB13 | PWM0_P_1 | 1 | AL |
| 117 | PB14 | PWM0_P_2 | 1 | BH |
| 116 | PB15 | PWM0_P_3 | 1 | BL |
| 115 | PB16 | PWM0_P_4 | 2 / 90° | AH |
| 114 | PB17 | PWM0_P_5 | 2 | AL |
| 112 | PB18 | PWM0_P_6 | 2 | BH |
| 111 | PB19 | PWM0_P_7 | 2 | BL |
| 121 | PB11 | PWM0_FAULT_0 | 1+2 | 相电流硬件过流（低有效） |
| 122 | PB10 | PWM0_FAULT_1 | 1+2 | 过压 / 过温 / 驱动 Fault |

**相 3、相 4 — PWM3 ALT17（3ns，60kHz 足够）**

| LQFP144 | Pad | 复用 | 相 | 功能 |
| --- | --- | --- | --- | --- |
| 3 | PA20 | PWM3_P_00 | 3 / 180° | AH |
| 2 | PA21 | PWM3_P_01 | 3 | AL |
| 1 | PA22 | PWM3_P_02 | 3 | BH |
| 144 | PA23 | PWM3_P_03 | 3 | BL |
| 143 | PA24 | PWM3_P_04 | 4 / 270° | AH |
| 142 | PA25 | PWM3_P_05 | 4 | AL |
| 141 | PA26 | PWM3_P_06 | 4 | BH |
| 139 | PA27 | PWM3_P_07 | 4 | BL |

PWM3 没有独立 FAULT 脚时，把 PWM0_FAULT 经 **TRGM 广播** 到 PWM3，保证四相同时封波。相 3/4 的驱动 DIS 也要并到同一条硬件 OC 线。

### 4.2 后级逆变 — PWM1（HRPWM）

| LQFP144 | Pad | 复用 | 方向 | 功能 |
| --- | --- | --- | --- | --- |
| 134 | PB00 | PWM1_P_0 (ALT16) | 出 | 逆变 A 臂上管 S1 |
| 132 | PB01 | PWM1_P_1 (ALT16) | 出 | 逆变 A 臂下管 S2 |
| 131 | PB02 | PWM1_P_2 (ALT16) | 出 | 逆变 B 臂上管 S3 |
| 130 | PB03 | PWM1_P_3 (ALT16) | 出 | 逆变 B 臂下管 S4 |
| 124 | PB08 | PWM1_FAULT_0 (ALT16) | 入 | 逆变硬件过流 |
| 123 | PB09 | PWM1_FAULT_1 (ALT16) | 入 | 母线过压 / 驱动 Fault |

单极性 SPWM：A 臂出正弦调制，B 臂出 50Hz 方波；或两臂均高频、相位相反。推荐前者，开关损耗约减半。

### 4.3 风扇 — PWM2（功率 PWM 已占满 PWM0/1/3）

| LQFP144 | Pad | 复用 | 功能 |
| --- | --- | --- | --- |
| 106 | PB24 | PWM2_P_00 (ALT17) | 风扇 1 |
| 105 | PB25 | PWM2_P_01 (ALT17) | 风扇 2 |
| 138 | PA28 | GPIO | 风扇 1 FG |
| 40 | PY01 | GPIO | 风扇 2 FG |

### 4.4 ADC 采样（优先 ADC0 快通道）

HPM6284：3 个 16bit ADC，2MSPS（12bit 时 4MSPS），由 PWM 重载经 TRGM 触发，在电流峰值或谷值采样。

| LQFP144 | Pad | ADC | 信号 | 量程 | 调理 |
| --- | --- | --- | --- | --- | --- |
| 82 | PC04 | ADC0_INA0 | **I_PH1** | ±80A | 1mΩ + INA240A1，偏置 1.65V |
| 81 | PC05 | ADC0_INA1 | **I_PH2** | ±80A | 同上 |
| 80 | PC06 | ADC0_INA2 | **I_PH3** | ±80A | 同上 |
| 79 | PC07 | ADC0_INA3 | **I_PH4** | ±80A | 同上 |
| 73 | PC12 | ADC0_INA8 | **I_AC** | ±80A | AMC1302 隔离 |
| 78 | PC08 | ADC1_INA0 | **V_IN** | 0–36V | 100k+10k |
| 76 | PC09 | ADC1_INA1 | **V_BUS** | 0–500V | AMC1311 |
| 75 | PC10 | ADC1_INA2 | **V_AC** | ±400V | AMC1311 |
| 74 | PC11 | ADC1_INA3 | **I_IN** | 0–400A | 霍尔 ACS772-200B/400B |
| 72 | PC13 | ADC2_INA1 | NTC MOS 风道 | 10k B3950 | 分压 |
| 71 | PC14 | ADC2_INA2 | NTC 变压器区 | 同上 | 同上 |
| 69 | PC16 | ADC2_INA4 | NTC 逆变 IGBT | 同上 | 同上 |
| 67 | PC17 | ADC2_INA5 | 12V / 3.3V 监视（可分时） | — | 分压 |

四相原边电流必须单独进 ADC0，才能做均流和逐相限流。总输入电流 I_IN 用霍尔做慢保护和功率计算。母线电流可由 \(\sum I_{ph}\times V_{in}/V_{bus}\) 估计，不再单独占快通道。

### 4.5 硬件比较器 ACMP（直连 PWM 关断）

| 比较器 | 正端建议 | 负端 | 阈值 | 动作 |
| --- | --- | --- | --- | --- |
| ACMP0 | I_AC（与 PC12 并联） | 内部 8bit DAC | ≈ ±70A | PWM1 FAULT，封逆变 |
| ACMP1 | 四相电流模拟或（二极管或） | 内部 DAC | ≈ ±80A/相 | PWM0 FAULT + TRGM→PWM3 |
| ACMP2 | V_BUS | 内部 DAC | ≈ 430V | 全部 PWM 关 |
| ACMP3 | I_IN | 内部 DAC | ≈ 350A | 断接触器 + 封 PWM |

比较器输出走 **片内 TRGM → PWMx fault**，不必占用 `ACMP_COMP_x` 引脚。若要外观察看，可引出：

| LQFP144 | Pad | 功能 |
| --- | --- | --- |
| 71 | PC14 | ACMP_COMP_0（调试，与 NTC3 二选一） |
| 70 | PC15 | ACMP_COMP_1 |
| 69 | PC16 | ACMP_COMP_2 |

量产建议比较器输出不引出，PC14/16 留给温度和辅源。

### 4.6 隔离 ΣΔ（可选，高精度）

HPM6284 带 SDM，可直接收 AMC1306 比特流，省隔离运放后级滤波。

| LQFP144 | Pad | 复用 | 功能 |
| --- | --- | --- | --- |
| 108 | PB22 | SDM0_CLK_0 | I_AC 隔离时钟 |
| 107 | PB23 | SDM0_DAT_0 | I_AC 隔离数据 |
| 106 | PB24 | SDM0_CLK_1 | V_AC 隔离时钟 |
| 105 | PB25 | SDM0_DAT_1 | V_AC 隔离数据 |

推荐量产用 **ADC + AMC1302/1311**（调试简单）；精度/CMTI 不够再上 SDM。

### 4.7 GPIO / 通信 / 系统

| LQFP144 | Pad | 功能 | 说明 |
| --- | --- | --- | --- |
| 136 | PA30 | UART0_TXD | SWD 旁路调试串口 |
| 135 | PA31 | UART0_RXD | 115200 |
| 137 | PA29 | CAN0_TXD | BMS / 上位机 |
| 可选 | PA 复用 | CAN0_RXD | 与 TX 成对 |
| 110 | PB20 | GPIO | 输入接触器 |
| 109 | PB21 | GPIO | 预充继电器 |
| 99 | PB30 | GPIO | 输出继电器 |
| 98 | PB31 | GPIO | 蜂鸣器 |
| 97 | PC00 | GPIO | 运行 LED |
| 96 | PC01 | GPIO | 故障 LED |
| 95 | PC02 | GPIO 输入 | 急停（低有效，上拉） |
| 138 | PA28 | GPIO 输入 | 风扇 1 FG |
| 40 | PY01 | GPIO 输入 | 风扇 2 FG |
| — | RESETN / BOOT | 系统 | 按手册最小系统 |
| — | USB0 | 可选 | 升级，PC00 勿与 USB_ID 冲突时再用 |

外部 Flash 不是必须。若要用 XPI0，不要占用 PA00–PA05 的 SDM/XPI 复用脚做别的关键功能。

---

## 5. 电压 / 电流检测

### 5.1 采样点位置

```
电池+ ──FUSE── 接触器 ──┬── 霍尔 I_IN ── 低压母排
                        │
                      分压 V_IN
                        │
          ┌─────┬─────┬─┴─┬─────┐
        相1   相2   相3   相4     各相源极 1mΩ → I_PHx
          │     │     │     │
         T1    T2    T3    T4
          └─────┴─────┴─────┘
                    │
              隔离分压 V_BUS

逆变桥 ── AMC1302 ── I_AC
LC 后  ── AMC1311 ── V_AC
```

### 5.2 分流电阻与满量程

**四相原边电流（均流 + 逐周期限流）**

- 每相分流：\(1.0\,\mathrm{m}\Omega / 2\mathrm{W}\) 四端子锰铜，装在该相下管源极汇流
- INA240A1（增益 20），偏置 1.65V  
  \(V_{adc}=1.65 + 20 \times I \times 0.001 = 1.65 + 0.02I\)
- 额定 46A → 2.57V；硬件阈值 80A → 3.25V（仍在 3.3V 内）
- 四路运放输出再经肖特基二极管 **模拟或**，送给 ACMP1，取峰值过流

**电池输入电流**

- 200A 霍尔 ACS772ECB-200B-PFF：约 10mV/A，0A=1.65V  
  200A → 3.65V，需衰减或改 400A 规格
- 软件校验：\(I_{IN}\approx I_{PH1}+I_{PH2}+I_{PH3}+I_{PH4}\)（差模平均）

**逆变电流**

- 桥臂不能直接共地采样（高压），必须隔离
- 方案 A：AMC1302 + 4mΩ 分流（±50mV → ±12.5A 太小）  
  4kW 峰值 26A、浪涌 80A → 分流 **0.5mΩ**，±50mV → ±100A
- 方案 B：霍尔 ACS724-50A（输出侧已隔离到控制地时可用）

**电压**

| 通道 | 一次 | 分压 | 隔离 | ADC 满量程对应 |
| --- | --- | --- | --- | --- |
| V_IN | 0–36V | 100k+10k（÷11） | 无 | 36V → 3.27V |
| V_BUS | 0–500V | 4.99M + 33k，再经 AMC1311（±250mV 或 2V 型） | 有 | 500V → ≈3.0V |
| V_AC | ±400V | 差动分压 + AMC1311 | 有 | 311Vpeak → 约 2.3V 偏置中点 |

所有 ADC 入口：

- 100Ω + 1nF C0G 到地（紧贴引脚）
- 串联 1k 防锁死灌电流
- 运放输出不超过 3.3V+0.3V，加 BAT54S 钳位

### 5.3 采样时序

```
PWM0 相1 峰值/谷点 → ADC0 转 I_PH1（同步）
PWM0 相2 错 90°   → ADC0 转 I_PH2
PWM3 相3 / 相4    → ADC0 转 I_PH3 / I_PH4
同触发（可 4 分频）→ ADC1 转 V_BUS

PWM1 载波谷点     → ADC0 转 I_AC，ADC1 转 V_AC
```

四相不要在同一瞬间抢 ADC0：按各自载波中点轮流触发，HPM ADC 2MSPS 足够。Core0 在 60kHz 里更新四路电流环；电压环 2kHz。

校准：每相单独通 20.00A，写四套增益/偏置。零点在接触器断开时采。

---

## 6. 保护

分三层，越靠近功率器件越快。

### 6.1 第一层：硬件（< 2µs）

```
I_PH1..4（模拟或） / I_AC / V_BUS / I_IN
        │
     调理运放
        │
   ┌────┴────┐
   │ ACMP    │ 片内 DAC 阈值
   │ 或外部  │ 比较器 LM311 / TLV3501
   └────┬────┘
        │ 低有效
   PWMx_FAULT + TRGM
        │
   PWM 输出高阻 / 全低（软件可选）
        │
   驱动芯片 DIS / /SD 同时拉低（硬件与）
```

**必须硬件与：** MCU FAULT 和驱动关断脚同时有效，避免 MCU 死机后桥臂直通。

外部建议再加：

- 原边：去饱和或驱动 DESAT（UCC27714 / 隔离驱动自带）
- 母线：TVS + 压敏（385V 压敏 + 440V TVS 组合要核算，高压侧更常用放电电阻 + 硬件比较）
- 输入：ANL 250A 熔断 + 反向二极管（防反接）+ TVS 33V
- 输出：压敏 470V + 气体放电管（视认证）

### 6.2 第二层：软件周期保护（20–60kHz）

| 保护 | 阈值（建议） | 动作 | 恢复 |
| --- | --- | --- | --- |
| 输入欠压 | < 20.0V，回差 21.5V | 降额 / 关机 | 自动 |
| 输入过压 | > 30.5V | 立即封 PWM | 手动或电压回落 |
| 输入过流 | > 240A / 100ms；> 350A 硬件 | 关机 | 手动 |
| 母线欠压 | < 320V | 禁止逆变 | 前级起来后自动 |
| 母线过压 | > 420V 软件，430V 硬件 | 封两级 PWM，泄放 | 手动 |
| 单相过流 | 峰值 > 70A | 该相逐周期限流；连续 50 次切该相 | 手动 |
| 四相不平衡 | 某相与均值差 > 25% 且持续 200ms | 切该相，三相容 75% 功率 | 手动 |
| 原边总过流 | \(\sum I_{ph}>260A\) 或 I_IN>240A | 四相全关 | 手动 |
| 输出过流 | > 28A / 10s；> 45A / 1s；> 70A 硬件 | 折返或关机 | 视等级 |
| 输出过压 | RMS > 242V 或峰值 > 380V | 降调制比 / 关机 | 自动/手动 |
| 输出短路 | I_AC 上升率 + 电压塌陷 | 封波，继电器断开 | 手动 |
| 过温 | MOS 95°C，IGBT 105°C，变 110°C | 先降额，再关机 | 温度回落 15°C |
| 风扇故障 | FG 丢失 > 3s 且温度 > 60°C | 降额 / 关机 | 手动 |
| 急停 | PC02 低 | 全关 + 继电器断 | 手动 |
| 看门狗 | 双核互踢 + 硬件 WDG | 复位并安全态 | — |

### 6.3 第三层：时序与机械

1. **上电：** 辅源稳定 → MCU 自检 ADC/比较器 → 预充高压电容（电阻或有源）→ 母线到 50V 合主接触器 → 前级软启到 380V → 逆变软启 0→220V（100–200ms）→ 合输出继电器（过零）。
2. **关机：** 先封逆变 → 断输出继电器 → 封四相全桥 → 母线泄放到 < 42V → 断输入接触器。
3. **短路：** 硬件封波优先于继电器；继电器不断开带载电弧。
4. **反接：** 输入串联理想二极管控制器或大功率 MOSFET 反接保护，PCB 丝印 + 机械防呆。
5. **漏电（可选）：** 输出 CT 检测 I_L−I_N，> 30mA 跳闸（便携场景建议做）。

### 6.4 保护阈值汇总（写入 `protection_config.h`）

| 符号 | 值 |
| --- | --- |
| VIN_UV | 20.0V |
| VIN_OV | 30.5V |
| IIN_OC_SLOW | 240A |
| IIN_OC_HW | 350A |
| VBUS_UV | 320V |
| VBUS_NOM | 380V |
| VBUS_OV_SW | 420V |
| VBUS_OV_HW | 430V |
| IPH_LIM | 70A（单相） |
| IPH_HW | 80A（单相） |
| IPH_UNBAL | 25% |
| IPRI_SUM_LIM | 260A |
| IAC_RMS_OL | 28A |
| IAC_HW | 70A |
| VAC_RMS_OV | 242V |
| TEMP_DERATE | 85°C |
| TEMP_SHUT | 105°C |

---

## 7. 控制算法要点

**前级四相全桥（Core0）**

- 外环：母线电压 PI → 总电流指令 \(I_{ref}\)
- 均流：\(I_{ref,k}=I_{ref}/4 + k_s(I_{avg}-I_{ph,k})\)，四路独立移相角
- 内环：每相峰值电流模式或平均电流 PI，输出该相移相角
- 载波：SYNCTMR 60kHz，相 1–4 偏移 0 / 1/4 / 1/2 / 3/4 周期
- 移相角限幅 0.85；轻载可关相 3/4（两相 180° 交错），再轻则只留相 1
- 100Hz 纹波：电压环带宽 20–50Hz，或前馈 \(P=V_{ac}I_{ac}\)
- 一相故障：置该相 PWM 高阻，\(I_{ref}\) 按剩余相数分配，功率上限 75%/50%/25%

**后级（Core1）**

- 电压外环：PR 控制器，谐振点 50Hz，\(G_r(s)=2k_r\omega_c s/(s^2+2\omega_c s+\omega_0^2)\)
- 电流内环：电感电流 P 或 PR（3、5、7 次谐波）
- 重复控制可选，改善非线性负载 THD
- 软启动：调制比斜坡，避免磁偏和冲击
- 限流：电压环输出限幅，短路时切恒流 20A 持续 2s 再跳闸

双核共享：`vbus`、`pout`、`fault_word` 放 D-cache 非缓存 SRAM，用硬件信号量。

---

## 8. PCB / 结构要点

1. **24V 功率：** 总母排仍按 200A；每相从母排用等长铜皮/铜排引出，四相布局对称，否则均流先失败。
2. **驱动：** 每相一组驱动地，门极 2.2–4.7Ω；四相 PWM 线等长或就近加数字隔离后再到驱动。
3. **磁件：** 四只变压器漏感要接近（建议同批次夹绕）；副边电感 DCR 差会破坏均流。
4. **模拟：** 四路分流开尔文，INA240 紧贴分流；模拟或二极管选低正向压差的肖特基。
5. **热：** 四相沿风道并列，避免上风相加热下风相导致电流抢。
6. **EMI：** 交错后输入纹波小，但仍要每相 RC/RCD；交流侧共模电感保留。
7. **安规：** 四只变压器都按加强绝缘爬电，不要只做一只的安规。

---

## 9. 器件清单（功率与采样，控制级）

| 位号功能 | 建议型号 | 数量 |
| --- | --- | --- |
| MCU | HPM6284IPA（eLQFP144） | 1 |
| 原边 MOS | IPT015N10N5 或同级 100V/1.5mΩ | 16 或 32（1 只或 2 只/开关位） |
| 半桥驱动 | UCC27211A | 8（每相 2 颗） |
| 逆变 IGBT | IKW75N65EH5 | 4 |
| 隔离驱动 | UCC21520DW | 2 |
| 副边 SiC | FFSH2065A | 8 |
| 原边分流 | 1mΩ / 2W 四端子 | 4 |
| 电流运放 | INA240A1 | 4 |
| 隔离电流 | AMC1302DWV | 2 |
| 隔离电压 | AMC1311DWV | 2 |
| 输入霍尔 | ACS772-200B / 400B | 1 |
| 输入熔断 | ANL 250A | 1 |
| 接触器 | 24V 线圈，200A | 1 |
| 高压电容 | 680µF/450V | 4 |
| 晶振 | 24MHz + 32.768kHz | 1+1 |

具体替代料按供货调整，电参数不要弱于上表。

---

## 10. 软件文件对应

| 文件 | 内容 |
| --- | --- |
| `firmware/board/hpm6284_inverter_pinmux.h` | 引脚与 ALT 宏 |
| `firmware/board/sensing_config.h` | 分压、分流、ADC 换算 |
| `firmware/board/protection_config.h` | 保护阈值与故障位 |
| `firmware/board/pinmux.c` | IOC 初始化骨架 |

下一步工程：按本表画原理图 → 功率环路仿真（PSIM/PLECS）→ 控制板先在 HPM6200EVK 上跑 PWM+ADC 采样 → 再合功率板。

---

## 11. 风险（必须正视）

1. **24V / 200A 总母排**仍然在：四相只是把电流拆开，进线端子和接触器不会变轻松。
2. **均流**：漏感、门极延迟、分流误差都会让某一相吃满。必须做有源均流，不能只靠变压器阻抗。
3. **四相直通**：任何一相直通都足以炸母排。FAULT 必须同时封 PWM0 和 PWM3。
4. **母线 100Hz 纹波**：电压环太快会和输出抢功率。
5. **认证**：四路隔离变压器都要做耐压，本文不是认证报告。
